# SPDX-License-Identifier: MIT
# Copyright (C) 2026 Karim Mansur / Net Tech
# See NOTICE.md for attribution to the original Vertiv template reference.
zabbix_export:
  version: '8.0'
  template_groups:
  - uuid: eb327d7746314d7eb80c6a951435cd00
    name: Templates/Power
  templates:
  - uuid: eb9851170d614754903e231093437956
    template: VERTIV by SNMP
    name: Vertiv by SNMP
    description: 'Vertiv by SNMP


      Read-only Zabbix template for monitoring Vertiv/Liebert UPS systems by SNMP.


      Monitoring model:

      - RFC 1628 UPS-MIB (1.3.6.1.2.1.33) for standardized UPS measurements.

      - Vertiv/Liebert enterprise MIB (1.3.6.1.4.1.476.1.42) for vendor-specific status and metrics.

      - Dynamic discovery of input, output and bypass lines/phases.

      - Fixed electrical summary items for deterministic dashboards and troubleshooting.

      - Configurable trigger thresholds through user macros.

      - No reboot, shutdown, outlet-control or other write OIDs are included.


      Version 1.1.0 adds dashboard-ready fixed phase metrics for input, output and bypass, output frequency, per-phase power/current/power-factor metrics, battery cabinet/test-interval metadata, and calculated total input power.


      Project: https://github.com/kmansur/zabbix-vertiv-ups-snmp

      Reference template: https://github.com/Mihguel-Araujo/Template-Zabbix/blob/main/Template%20Vertiv

      Original reference author: Mihguel da Silva Santos Tavares de Araujo.

      Maintained and substantially rewritten by Karim Mansur / Net Tech.


      License: MIT for the original work in this repository. See LICENSE and NOTICE.md for attribution and third-party licensing notes.


      Important: the supplied Vertiv SNMP parameter list identifies enterprise metrics but does not define scaling for every private OID. Private electrical summary items therefore do not apply guessed multipliers. Validate values against the UPS LCD/web interface before relying on them for thresholds or dashboards.


      The supplied event/condition OID lists identify alarms but do not define the return-state encoding of the pollable .2.100.* objects. Event-specific polling triggers are intentionally not fabricated until live values are validated.


      Version 1.2.0 adds the native Vertiv UPS Overview dashboard with status, battery, electrical, bypass, environmental and trend views.


      Version 1.3.0 adds an optional generator for an importable Zabbix network-map synoptic view of a monitored Vertiv UPS host.


      Version 1.3.2 normalizes Vertiv private enumeration objects that some management cards return as textual SNMP strings instead of numeric enum values. The preprocessing accepts both textual and numeric representations so value maps and numeric trigger expressions remain portable.


      Version 1.3.3 refines dashboard typography for compact item-value cards, reducing value/unit font sizes and removing change indicators to avoid truncation.


      Version 1.4.0 finalizes severity-colored dashboard cards, keeps native value-map rendering for reliable status text, changes the visible template name to Vertiv by SNMP while preserving the technical identifier for in-place upgrades, and removes unvalidated private input-power values from prominent dashboard views.


      Version 1.4.1 fixes the field dashboard layout, displays runtime in hours while preserving raw RFC1628 minutes for triggers, replaces cumulative-counter graphs with readable counter cards, and separates inlet temperature from the raw battery-temperature trend.



      Version 1.5.0 hardens production monitoring with an explicit SNMP heartbeat, RFC1628 identification/test coverage, active-alarm table discovery, safe-by-default handling of unvalidated private metrics, standard battery current/temperature objects, and production CI import validation. Vendor-private event encodings remain unguessed.


      Field homologation note: the tested ITA-20kVA management agent returns noSuchObject for RFC1628 upsBatteryCurrent and upsBatteryTemperature. These optional scalars are retained disabled by default and do not drive production dashboards or triggers.


      Export target: Zabbix 8.0.'
    vendor:
      name: Net Tech
      version: 1.5-0
    groups:
    - name: Templates/Power
    items:
    - uuid: 0acbe36282c64d0cbeef535d47bcab41
      name: 'UPS: Agent manufacturer'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.2.1.1.0
      key: vertiv.agent.manufacturer
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 9800ffdb001c4d0cbbc0c6985bc701d5
      name: 'UPS: Agent model'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.2.1.2.0
      key: vertiv.agent.model
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 38aed517d6a148eaa32e75137e5a38d8
      name: 'UPS: Agent firmware version'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.2.1.3.0
      key: vertiv.agent.firmware
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 5573249cedec4b718b1bf4fb31fde31d
      name: 'UPS: Agent serial number'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.2.1.4.0
      key: vertiv.agent.serial
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 4c8ada02c75c4b2fac45a839ead6312e
      name: 'UPS: System model'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4240
      key: vertiv.system.model
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
      inventory_link: MODEL
    - uuid: 06a5c47396dd42fbb76069972f96c3df
      name: 'UPS: System serial number'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4244
      key: vertiv.system.serial
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
      inventory_link: SERIALNO_A
    - uuid: 1968ad9bf7c941c9892c4f4c00542554
      name: 'UPS: Firmware version'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4335
      key: vertiv.system.firmware
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
      inventory_link: SOFTWARE
    - uuid: 0bb9ef8dce534e5c84120b091f83050c
      name: 'UPS: System name'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4329
      key: vertiv.system.name
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
      inventory_link: NAME
    - uuid: 33d164a0f0954b9ca80fa29ee624cd66
      name: 'UPS: System status'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4123
      key: vertiv.system.status
      delay: 30s
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"abnormal operation":32,"normal operation":1,"normal with alarm":16,"normal with warning":8,"startup":2};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.system.status: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: status
      valuemap:
        name: Vertiv system status
      triggers:
      - uuid: 25b91855962549b5819339f0ec7d0b0d
        expression: last(/VERTIV by SNMP/vertiv.system.status)=8
        name: UPS has a warning on {HOST.NAME}
        priority: WARNING
        opdata: 'Status: {ITEM.LASTVALUE1}'
      - uuid: 804bd8bc5296432398ba117c5883cebe
        expression: last(/VERTIV by SNMP/vertiv.system.status)=16
        name: UPS has an active alarm on {HOST.NAME}
        priority: HIGH
        opdata: 'Status: {ITEM.LASTVALUE1}'
      - uuid: a7435356eceb4a8f9568f91e71e71ac0
        expression: last(/VERTIV by SNMP/vertiv.system.status)=32
        name: UPS abnormal operation on {HOST.NAME}
        priority: DISASTER
        opdata: 'Status: {ITEM.LASTVALUE1}'
    - uuid: 4060633defbf497490193cd4fcdb63d0
      name: 'UPS: Output source'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.4.1.0
      key: ups.output.source
      delay: 30s
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: status
      valuemap:
        name: UPS output source
      triggers:
      - uuid: 155e45403d274d08a3de64371441b52a
        expression: last(/VERTIV by SNMP/ups.output.source)=2
        name: UPS output is OFF on {HOST.NAME}
        priority: DISASTER
        opdata: 'Source: {ITEM.LASTVALUE1}'
      - uuid: dd1ed3fd7f924293b2599d72a62ee8b8
        expression: last(/VERTIV by SNMP/ups.output.source)=4
        name: UPS is operating on bypass on {HOST.NAME}
        priority: AVERAGE
        opdata: 'Source: {ITEM.LASTVALUE1}'
      - uuid: 896e54062453422980caaa27f44ae2db
        expression: last(/VERTIV by SNMP/ups.output.source)=5
        name: UPS is operating on battery on {HOST.NAME}
        priority: HIGH
        opdata: 'Source: {ITEM.LASTVALUE1}'
    - uuid: 92f2a22e7d0241318a10c158481933bc
      name: 'UPS: Alarms present'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.6.1.0
      key: ups.alarms.present
      delay: 30s
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1h
      tags:
      - tag: component
        value: status
      triggers:
      - uuid: e48bcd10e3de46d7b8268a764e51943b
        expression: last(/VERTIV by SNMP/ups.alarms.present)>0
        name: UPS reports active alarm(s) on {HOST.NAME}
        priority: AVERAGE
        opdata: 'Active alarms: {ITEM.LASTVALUE1}'
    - uuid: 398961ebd26940ca96e6ff1f065ebbee
      name: 'UPS: Inverter state'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4746
      key: vertiv.inverter.state
      delay: 1m
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"off":0,"on":1};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.inverter.state: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: status
      valuemap:
        name: Vertiv on/off
    - uuid: be7fbc58df5f4008ab62100efbca1742
      name: 'UPS: ECO mode status'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6198
      key: vertiv.eco.status
      delay: 5m
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"off":0,"on":1};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.eco.status: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: status
      valuemap:
        name: Vertiv on/off
    - uuid: 428c8bb4f10e417898071c88bf7125ea
      name: 'UPS: Topology'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6199
      key: vertiv.topology
      delay: 1h
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"line interactive":2,"offline":1,"online":3,"unknown":0};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.topology: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: status
      valuemap:
        name: Vertiv UPS topology
    - uuid: 6a217af7d9be4141a8daeaf7b2e16477
      name: 'UPS: Shutdown reason'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6197
      key: vertiv.shutdown.reason
      delay: 5m
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"dc bus overload":3,"external signal command":10,"input under voltage":8,"line swap":5,"low battery":6,"none":0,"output short":4,"over temperature":1,"overload":2,"power factor correction fail":9,"remote command":7};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.shutdown.reason: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: status
      valuemap:
        name: Vertiv shutdown reason
    - uuid: afd5baad1dd54e10b1d60e7fa5ace32f
      name: 'UPS: Battery status'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.1.0
      key: ups.battery.status
      delay: 30s
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: battery
      valuemap:
        name: UPS battery status
      triggers:
      - uuid: c6fc3c42b3364bebb9180089126d1d5d
        expression: last(/VERTIV by SNMP/ups.battery.status)=3
        name: UPS battery is low on {HOST.NAME}
        priority: HIGH
        opdata: 'Battery status: {ITEM.LASTVALUE1}'
      - uuid: 9eea34e49bcb42d696473f1a1e5cc276
        expression: last(/VERTIV by SNMP/ups.battery.status)=4
        name: UPS battery is depleted on {HOST.NAME}
        priority: DISASTER
        opdata: 'Battery status: {ITEM.LASTVALUE1}'
    - uuid: c9ce2948c08449aeb9547fa83164f144
      name: 'UPS: Seconds on battery'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.2.0
      key: ups.battery.seconds
      delay: 30s
      history: 90d
      units: s
      tags:
      - tag: component
        value: battery
    - uuid: 8e18cee0f04346859509fa6780e3fe04
      name: 'UPS: Estimated runtime remaining'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.3.0
      key: ups.battery.runtime
      delay: 30s
      history: 90d
      units: min
      tags:
      - tag: component
        value: battery
      triggers:
      - uuid: 2a10a41a0f634267ad1627b8c6aedd1e
        expression: last(/VERTIV by SNMP/ups.output.source)=5 and last(/VERTIV by SNMP/ups.battery.runtime)<{$UPS.RUNTIME.WARN} and last(/VERTIV by SNMP/ups.battery.runtime)>={$UPS.RUNTIME.CRIT}
        name: UPS battery runtime is low on {HOST.NAME}
        priority: HIGH
        opdata: 'Runtime: {ITEM.LASTVALUE1} min'
      - uuid: 6ad3c45f0e55428bbbc53194d6059b8b
        expression: last(/VERTIV by SNMP/ups.output.source)=5 and last(/VERTIV by SNMP/ups.battery.runtime)<{$UPS.RUNTIME.CRIT}
        name: UPS battery runtime is critically low on {HOST.NAME}
        priority: DISASTER
        opdata: 'Runtime: {ITEM.LASTVALUE1} min'
    - uuid: 77cb62fff87e4a5e99f9a3b178d1db91
      name: 'UPS: Estimated runtime remaining (hours)'
      type: CALCULATED
      key: ups.battery.runtime.hours
      delay: 30s
      history: 90d
      value_type: FLOAT
      units: h
      params: last(//ups.battery.runtime)/60
      description: Display-oriented conversion of RFC1628 upsEstimatedMinutesRemaining from minutes to hours. The raw minutes item remains authoritative for triggers.
      tags:
      - tag: component
        value: battery
    - uuid: acfc956817c34926b6f6036fddadbff0
      name: 'UPS: Estimated battery charge'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.4.0
      key: ups.battery.charge
      delay: 30s
      history: 90d
      units: '%'
      tags:
      - tag: component
        value: battery
      triggers:
      - uuid: 09e7758063c248d696b656cadc9c11c4
        expression: last(/VERTIV by SNMP/ups.output.source)=5 and last(/VERTIV by SNMP/ups.battery.charge)<{$UPS.BATTERY.CHARGE.WARN} and last(/VERTIV by SNMP/ups.battery.charge)>={$UPS.BATTERY.CHARGE.CRIT}
        name: UPS battery charge is low on {HOST.NAME}
        priority: HIGH
        opdata: 'Charge: {ITEM.LASTVALUE1} %'
      - uuid: fc8dc627c293413d9c8d2c81b39c6da6
        expression: last(/VERTIV by SNMP/ups.output.source)=5 and last(/VERTIV by SNMP/ups.battery.charge)<{$UPS.BATTERY.CHARGE.CRIT}
        name: UPS battery charge is critically low on {HOST.NAME}
        priority: DISASTER
        opdata: 'Charge: {ITEM.LASTVALUE1} %'
    - uuid: 04b66e47bdd147e0b4a851603cb2a12f
      name: 'UPS: Battery voltage'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.5.0
      key: ups.battery.voltage
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      tags:
      - tag: component
        value: battery
    - uuid: adb5762455784a5b8f861f83d26b69dc
      name: 'UPS: Battery current'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4149
      key: vertiv.battery.current
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      tags:
      - tag: component
        value: battery
    - uuid: bd1cd5617caf48dfb64575644a3c04e4
      name: 'UPS: Battery temperature (Vertiv private, experimental)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4156
      key: vertiv.battery.temperature
      delay: 2m
      history: 90d
      value_type: FLOAT
      units: °C
      tags:
      - tag: component
        value: battery
      status: DISABLED
      description: Vertiv private battery-temperature object. It returned approximately -0.1 °C on the field-validated ITA-20kVA while inlet temperature was about 24-25 °C, so it is disabled by default and has no production trigger. The tested card also returns noSuchObject for RFC1628 upsBatteryTemperature; enable a battery-temperature item only after validating a supported sensor/OID against the target UPS UI.
    - uuid: 933b0e2ef1bb46ebb319fdd548fe0d73
      name: 'UPS: Battery charge state'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5799
      key: vertiv.battery.charge.status
      delay: 1m
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"charging":1,"discharging":2,"fully charged":0,"not charging (charger off)":3};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.battery.charge.status: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: battery
      valuemap:
        name: Vertiv battery charge status
    - uuid: e6706dde2baa4b64b33922d5d3131c19
      name: 'UPS: Battery test result'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6181
      key: vertiv.battery.test.result
      delay: 5m
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"failed":2,"in progress":3,"inhibited":5,"passed":1,"system failure":4,"unknown":0};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.battery.test.result: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: battery
      valuemap:
        name: Vertiv battery test result
      triggers:
      - uuid: 57d99d311a9142dc8708509ebf4ff087
        expression: last(/VERTIV by SNMP/vertiv.battery.test.result)=2 or last(/VERTIV by SNMP/vertiv.battery.test.result)=4
        name: UPS battery self-test failed on {HOST.NAME}
        priority: HIGH
        opdata: 'Self-test result: {ITEM.LASTVALUE1}'
    - uuid: d9ff15c330c6460cb28f23c233fbbaa3
      name: 'UPS: Automatic battery test'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5803
      key: vertiv.battery.autotest
      delay: 1h
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"disabled":0,"enabled":1};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.battery.autotest: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: battery
      valuemap:
        name: Vertiv enabled/disabled
    - uuid: d6eb72baf3f74e6f85f46d4fd8b79a40
      name: 'UPS: Total number of battery discharges'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5767
      key: vertiv.battery.discharge.count
      delay: 5m
      history: 90d
      tags:
      - tag: component
        value: battery
      triggers:
      - uuid: b887ca3298e24825bc9a8569fcaaa51f
        expression: change(/VERTIV by SNMP/vertiv.battery.discharge.count)>0
        name: UPS registered a new battery discharge on {HOST.NAME}
        priority: INFO
        opdata: 'Discharges: {ITEM.LASTVALUE1}'
    - uuid: ea37dacb4b3046bf86df9fe96defcc3f
      name: 'UPS: Low battery warning time'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5802
      key: vertiv.battery.low.warning.time
      delay: 1h
      history: 90d
      units: min
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: battery
    - uuid: 2a723ae47b7841bba38195529c3231b8
      name: 'UPS: DC bus voltage'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4148
      key: vertiv.dc.bus.voltage
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      tags:
      - tag: component
        value: battery
    - uuid: 8e308bf0a6564a55933b1141fcd0e9ff
      name: 'UPS: Input line bad count'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.3.1.0
      key: ups.input.line.bads
      delay: 5m
      history: 90d
      tags:
      - tag: component
        value: input
      triggers:
      - uuid: 3ab168e93b5a437ea29e64bdb8917d99
        expression: change(/VERTIV by SNMP/ups.input.line.bads)>0
        name: UPS detected a new bad input line event on {HOST.NAME}
        priority: WARNING
        opdata: 'Input line bad count: {ITEM.LASTVALUE1}'
    - uuid: 0357ef869e30458e9db0a9eb1aa80eb0
      name: 'UPS: Input blackout count'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4120
      key: vertiv.input.blackout.count
      delay: 5m
      history: 90d
      tags:
      - tag: component
        value: input
      triggers:
      - uuid: 665a85b8aa38475dad1d0235408ab71a
        expression: change(/VERTIV by SNMP/vertiv.input.blackout.count)>0
        name: UPS registered a new input blackout on {HOST.NAME}
        priority: WARNING
        opdata: 'Blackouts: {ITEM.LASTVALUE1}'
    - uuid: 3379152b47c14771825d61c2d6ec7397
      name: 'UPS: Input brownout count'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4119
      key: vertiv.input.brownout.count
      delay: 5m
      history: 90d
      tags:
      - tag: component
        value: input
      triggers:
      - uuid: ea7dbeb085fb4a9aab4c2eaf7bc0f1f5
        expression: change(/VERTIV by SNMP/vertiv.input.brownout.count)>0
        name: UPS registered a new input brownout on {HOST.NAME}
        priority: WARNING
        opdata: 'Brownouts: {ITEM.LASTVALUE1}'
    - uuid: 1a00f16e56194085944c9a32d080fef7
      name: 'UPS: Output apparent power'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4209
      key: vertiv.output.apparent.power
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: VA
      tags:
      - tag: component
        value: output
    - uuid: ae8de4a69eb74d9ba774aa7d272a6fc4
      name: 'UPS: Output power'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4208
      key: vertiv.output.power
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      tags:
      - tag: component
        value: output
    - uuid: a8d9017d309f400fbee2f59790e2f88b
      name: 'UPS: Output load'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5861
      key: vertiv.output.load
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: '%'
      tags:
      - tag: component
        value: output
      description: Vertiv private aggregate output-load value retained for field comparison. Production load alerting uses RFC1628 upsOutputPercentLoad discovery prototypes instead of this vendor-private item.
    - uuid: 6329ccafecbe4af981e489f0c4b60c5b
      name: 'UPS: Output apparent power rating'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4264
      key: vertiv.output.rating.va
      delay: 1h
      history: 90d
      value_type: FLOAT
      units: VA
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: output
    - uuid: 104f1c4ac4504617a372eedea2ce8419
      name: 'UPS: Input energy'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5900
      key: vertiv.input.energy
      delay: 15m
      history: 90d
      value_type: FLOAT
      units: kWh
      tags:
      - tag: component
        value: input
    - uuid: 851794b2bd8b4dd4a8aa5f76aaefd492
      name: 'UPS: Output energy'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5166
      key: vertiv.output.energy
      delay: 15m
      history: 90d
      value_type: FLOAT
      units: kWh
      tags:
      - tag: component
        value: output
    - uuid: f32eb236d4a3482aa6603f357a19f463
      name: 'UPS: Inlet air temperature'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4291
      key: vertiv.inlet.temperature
      delay: 2m
      history: 90d
      value_type: FLOAT
      units: °C
      tags:
      - tag: component
        value: environment
      triggers:
      - uuid: 2e67d89527914a90895df6a7487eabdd
        expression: last(/VERTIV by SNMP/vertiv.inlet.temperature)>={$UPS.INLET.TEMP.WARN} and last(/VERTIV by SNMP/vertiv.inlet.temperature)<{$UPS.INLET.TEMP.CRIT}
        name: UPS inlet air temperature is high on {HOST.NAME}
        priority: WARNING
        opdata: 'Inlet temperature: {ITEM.LASTVALUE1} °C'
      - uuid: 60974a99137642c3bb8b852279e15270
        expression: last(/VERTIV by SNMP/vertiv.inlet.temperature)>={$UPS.INLET.TEMP.CRIT}
        name: UPS inlet air temperature is critically high on {HOST.NAME}
        priority: HIGH
        opdata: 'Inlet temperature: {ITEM.LASTVALUE1} °C'
    - uuid: e34e924bb4b34fc491bf6e8dcec7656f
      name: 'UPS: Total system operating time'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4292
      key: vertiv.system.operating.time
      delay: 1h
      history: 90d
      value_type: FLOAT
      units: h
      tags:
      - tag: component
        value: status
    - uuid: 253b5a0b443144f4a5bc7efc59279337
      name: 'UPS: Nominal input voltage'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.1.0
      key: ups.config.input.voltage
      delay: 1h
      history: 90d
      units: V
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: d2b4eef0154d4fa38df12883c1fae69c
      name: 'UPS: Nominal input frequency'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.2.0
      key: ups.config.input.frequency
      delay: 1h
      history: 90d
      value_type: FLOAT
      units: Hz
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: 5625b928a2b34393ac58ebc00521009d
      name: 'UPS: Nominal output voltage'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.3.0
      key: ups.config.output.voltage
      delay: 1h
      history: 90d
      units: V
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: 40a9243a3c9c4b4fa0d4995721938f1b
      name: 'UPS: Nominal output frequency'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.4.0
      key: ups.config.output.frequency
      delay: 1h
      history: 90d
      value_type: FLOAT
      units: Hz
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: afc045b5a9014db2bb97bdb75aab2c7d
      name: 'UPS: Nominal output VA'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.5.0
      key: ups.config.output.va
      delay: 1h
      history: 90d
      units: VA
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: ef571521c67e49e3a76fa882bd9ee147
      name: 'UPS: Configured low battery time'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.9.7.0
      key: ups.config.low.battery.time
      delay: 1h
      history: 90d
      units: min
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: configuration
    - uuid: ca219ab9f606480a873673ef895e0e36
      name: 'UPS: Bypass frequency'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.5.1.0
      key: ups.bypass.frequency
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: Hz
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      tags:
      - tag: component
        value: bypass
    - uuid: 78e963b5871b4b2ea282fbacc3c3ca4e
      name: 'UPS: Vertiv SNMP traps (optional)'
      type: SNMP_TRAP
      key: snmptrap["1\.3\.6\.1\.4\.1\.476\.1\.42"]
      delay: '0'
      history: 30d
      trends: '0'
      value_type: LOG
      status: DISABLED
      description: Optional trap item for the Vertiv/Liebert enterprise branch. Enable only after SNMP trap reception is configured on the Zabbix server/proxy. Individual event triggers are intentionally not predefined because the supplied event list identifies condition OIDs but does not define the exact received trap payload/state encoding.
      tags:
      - tag: component
        value: events
    - uuid: 69afcf38850849bfaf2e1a5665ad4e44
      name: 'UPS: Input number of lines'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.3.2.0
      key: ups.input.num_lines
      delay: 1h
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: input
      description: Number of lines/phases reported by RFC1628 UPS-MIB. Useful for validating phase discovery.
    - uuid: f0d7fa9360cb435981c423ea52609e87
      name: 'UPS: Output number of lines'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.4.3.0
      key: ups.output.num_lines
      delay: 1h
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: output
      description: Number of lines/phases reported by RFC1628 UPS-MIB. Useful for validating phase discovery.
    - uuid: 137c6a6b9a034728bbd3d730557769db
      name: 'UPS: Bypass number of lines'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.5.2.0
      key: ups.bypass.num_lines
      delay: 1h
      history: 90d
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: bypass
      description: Number of lines/phases reported by RFC1628 UPS-MIB. Useful for validating phase discovery.
    - uuid: 9251f696bd4a47cf9f9ccbcb355f7dc8
      name: 'UPS: Output frequency'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.4.2.0
      key: ups.output.frequency
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: Hz
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      description: RFC 1628 upsOutputFrequency. Raw units are 0.1 Hz.
      tags:
      - tag: component
        value: output
    - uuid: 83ec11033a9142e2b5cd6105e89feb83
      name: 'UPS: Input voltage L1-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4096
      key: vertiv.input.voltage.l1n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 09cd0d4c9dc64ae0af521478ac7f349c
      name: 'UPS: Input voltage L1-L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4097
      key: vertiv.input.voltage.l12
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: d9933212896c40f0a8ba271db875441a
      name: 'UPS: Input voltage L2-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4098
      key: vertiv.input.voltage.l2n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: e59adcc62b114a5d98e9387c7c58701e
      name: 'UPS: Input voltage L2-L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4099
      key: vertiv.input.voltage.l23
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 5b998fd6f0b84b9e9cfa291939268ed0
      name: 'UPS: Input voltage L3-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4100
      key: vertiv.input.voltage.l3n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: d922389201334094b190a1207b07cbd8
      name: 'UPS: Input voltage L3-L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4101
      key: vertiv.input.voltage.l31
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 15c6f4ae02834a9a89df22ac1ef52008
      name: 'UPS: Input frequency (Vertiv)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4105
      key: vertiv.input.frequency
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: Hz
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: a6590aa0d50f494f993b9e8693ffe8e4
      name: 'UPS: Input current L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4113
      key: vertiv.input.current.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 975bfa39fb104f4eb29b1f629890f8fc
      name: 'UPS: Input current L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4114
      key: vertiv.input.current.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 431acc5822e1403fb172d84ae30037e5
      name: 'UPS: Input current L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4115
      key: vertiv.input.current.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: c86d5fa2ae954345886fb2e2db53177c
      name: 'UPS: Input power factor L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4116
      key: vertiv.input.pf.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 5712953931334916a6563b1d15464d02
      name: 'UPS: Input power factor L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4117
      key: vertiv.input.pf.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 3abff93d3f6441aa9001f6e16091a8b4
      name: 'UPS: Input power factor L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4118
      key: vertiv.input.pf.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: input
    - uuid: 9328b77822d84c388546d9e123c2b8f1
      name: 'UPS: Input power L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6318
      key: vertiv.input.power.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface. Disabled by default in v1.5.0 because the supplied Vertiv SNMP parameter list does not define this private object's scale. Enable only for model-specific troubleshooting after comparison with the UPS UI.
      tags:
      - tag: component
        value: input
      status: DISABLED
    - uuid: 251263aa26ff415aaac2607ce1357c48
      name: 'UPS: Input power L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6319
      key: vertiv.input.power.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface. Disabled by default in v1.5.0 because the supplied Vertiv SNMP parameter list does not define this private object's scale. Enable only for model-specific troubleshooting after comparison with the UPS UI.
      tags:
      - tag: component
        value: input
      status: DISABLED
    - uuid: 1e37d562acb54ef2bf994966588e81f3
      name: 'UPS: Input power L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6320
      key: vertiv.input.power.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface. Disabled by default in v1.5.0 because the supplied Vertiv SNMP parameter list does not define this private object's scale. Enable only for model-specific troubleshooting after comparison with the UPS UI.
      tags:
      - tag: component
        value: input
      status: DISABLED
    - uuid: 2c5a536783e04badb6b7449177e85288
      name: 'UPS: Bypass voltage L1-L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4125
      key: vertiv.bypass.voltage.l12
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: dea6a2aa80d045468a4ee66f5d85d972
      name: 'UPS: Bypass voltage L2-L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4126
      key: vertiv.bypass.voltage.l23
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: 626f83f159ef43b7a23963ac3006deb8
      name: 'UPS: Bypass voltage L3-L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4127
      key: vertiv.bypass.voltage.l31
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: 3de267efb4844e4e86e79525331bd6fd
      name: 'UPS: Bypass voltage L1-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4128
      key: vertiv.bypass.voltage.l1n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: 3cf590c8a5f0478f99b719215a3f9f1d
      name: 'UPS: Bypass voltage L2-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4129
      key: vertiv.bypass.voltage.l2n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: d4a4aee445624f5dbd41e0fc3666117d
      name: 'UPS: Bypass voltage L3-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4130
      key: vertiv.bypass.voltage.l3n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: bypass
    - uuid: d125fb1bed1b4fec8ceb9b2cbf1abb74
      name: 'UPS: Output voltage L1-L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4201
      key: vertiv.output.voltage.l12
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: bac94d0824c34f86a2a78cb6f75d7b99
      name: 'UPS: Output voltage L2-L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4202
      key: vertiv.output.voltage.l23
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: f58db29da2ac4a238004c561a92f1106
      name: 'UPS: Output voltage L3-L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4203
      key: vertiv.output.voltage.l31
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 73ec1d337ba141f6b5c0f37eb21d5cb6
      name: 'UPS: Output voltage L1-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4385
      key: vertiv.output.voltage.l1n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 8458ff2c84f34af7a76afc192c13c4df
      name: 'UPS: Output voltage L2-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4386
      key: vertiv.output.voltage.l2n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: af98637adb754daeb79bb7df449303b1
      name: 'UPS: Output voltage L3-N'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4387
      key: vertiv.output.voltage.l3n
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: V
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: f338f4c2ca6846978326df94ebb439db
      name: 'UPS: Output current L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4204
      key: vertiv.output.current.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: eba0719bbf1a442f842aeef7b97cedc9
      name: 'UPS: Output current L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4205
      key: vertiv.output.current.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 2f1a3523fd9b45068bfb6e1322234464
      name: 'UPS: Output current L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4206
      key: vertiv.output.current.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: de5eb8ce358c40ebbcd4fcbf6ed66170
      name: 'UPS: Output power factor L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4210
      key: vertiv.output.pf.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: a53af09d2f9d4d0fadd2a4d854d7137d
      name: 'UPS: Output power factor L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4211
      key: vertiv.output.pf.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: e831752b63e54e0694a6e39aa9448ff1
      name: 'UPS: Output power factor L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4212
      key: vertiv.output.pf.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: b3b1a529d6ed4cf2b57a2e55d776e0cf
      name: 'UPS: Output load L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4223
      key: vertiv.output.load.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: '%'
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 351a36b8ed6c4484b9bb4b22b0090711
      name: 'UPS: Output load L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4224
      key: vertiv.output.load.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: '%'
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 6dc392a79bb340fba3047c872c27f151
      name: 'UPS: Output load L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.4225
      key: vertiv.output.load.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: '%'
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 2667d09dadb642559b85ac8304d6d269
      name: 'UPS: Output power L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5859
      key: vertiv.output.power.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 3e9981bb4cbf46f0a61f890255f00e49
      name: 'UPS: Output power L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5860
      key: vertiv.output.power.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 6f9af0a2e7f3442cb47593846de8385c
      name: 'UPS: Output power L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5959
      key: vertiv.output.power.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 17e6ab8166244778acf9b3733686fa21
      name: 'UPS: Output apparent power L1'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5868
      key: vertiv.output.apparent.power.l1
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: VA
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 1ee26eab004f464abd937595003a04b1
      name: 'UPS: Output apparent power L2'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5869
      key: vertiv.output.apparent.power.l2
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: VA
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 4584b5dcd45a48b1b1b211a9c8e91439
      name: 'UPS: Output apparent power L3'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5870
      key: vertiv.output.apparent.power.l3
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: VA
      description: Vertiv/Liebert enterprise OID. The supplied SNMP parameter list does not define the numeric scale for this private object; no multiplier is applied. Validate the displayed value against the UPS LCD/web interface.
      tags:
      - tag: component
        value: output
    - uuid: 3e4c174fdf6542feb69c14c27f9c12c1
      name: 'UPS: Battery cabinet type'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.6183
      key: vertiv.battery.cabinet.type
      delay: 1h
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"external":1,"internal":0,"lrt":2};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.battery.cabinet.type: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      description: Vertiv battery cabinet type.
      tags:
      - tag: component
        value: battery
      valuemap:
        name: Vertiv battery cabinet type
    - uuid: 24b17d016cf0432ca7444a02b981026b
      name: 'UPS: Automatic battery test interval'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.4.1.476.1.42.3.9.20.1.20.1.2.1.5805
      key: vertiv.battery.test.interval
      delay: 1h
      history: 90d
      preprocessing:
      - type: JAVASCRIPT
        parameters:
        - '// VERTIV_ENUM_NORMALIZER

          var s = String(value).trim();

          if (/^-?\d+$/.test(s)) { return parseInt(s, 10); }

          var p = s.match(/\((-?\d+)\)\s*$/);

          if (p) { return parseInt(p[1], 10); }

          var k = s.toLowerCase().replace(/\s+/g, '' '');

          var map = {"12 weeks":1,"16 weeks":2,"20 weeks":3,"26 weeks":4,"8 weeks":0};

          if (map[k] !== undefined) { return map[k]; }

          throw ''Unsupported Vertiv enum value for vertiv.battery.test.interval: '' + value;'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      description: Configured automatic battery test interval as documented by the supplied Vertiv SNMP parameter list.
      tags:
      - tag: component
        value: battery
      valuemap:
        name: Vertiv battery test interval
    - uuid: 520c00cbf26840e5832a4283e3c2c542
      name: 'UPS: Input power total (calculated)'
      type: CALCULATED
      key: vertiv.input.power.total
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: W
      params: last(//vertiv.input.power.l1)+last(//vertiv.input.power.l2)+last(//vertiv.input.power.l3)
      description: Calculated as the sum of the three Vertiv input phase-power items. The result inherits any vendor-specific scaling behavior of those source items and must be validated against the UPS UI. Disabled by default in v1.5.0 because the supplied Vertiv SNMP parameter list does not define this private object's scale. Enable only for model-specific troubleshooting after comparison with the UPS UI.
      tags:
      - tag: component
        value: input
      status: DISABLED
    - uuid: 0edaed02c754469ba83194a7ddc80cf9
      name: 'UPS: Manufacturer (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.1.1.0
      key: ups.ident.manufacturer
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      description: RFC1628 upsIdentManufacturer.
      inventory_link: VENDOR
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: a266a6b35eed49d0ac3b5d0fbb2eb8e4
      name: 'UPS: Model (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.1.2.0
      key: ups.ident.model
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      description: RFC1628 upsIdentModel.
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 41381616c1be44839001c4ec3398b056
      name: 'UPS: UPS software version (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.1.3.0
      key: ups.ident.ups.software
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      description: RFC1628 upsIdentUPSSoftwareVersion.
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 3f39b2a89665446fa0806f46f38b023c
      name: 'UPS: Agent software version (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.1.4.0
      key: ups.ident.agent.software
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      description: RFC1628 upsIdentAgentSoftwareVersion.
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 72276992cf85400fa630206533cfd4d7
      name: 'UPS: Name (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.1.5.0
      key: ups.ident.name
      delay: 1h
      history: 30d
      trends: '0'
      value_type: CHAR
      description: RFC1628 upsIdentName. Although the MIB object is read-write, this template only performs SNMP GET operations.
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 1d
      tags:
      - tag: component
        value: identification
    - uuid: 5699f88221464fe08694b26b7c8cf6b1
      name: 'UPS: SNMP agent uptime'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.1.3.0
      key: ups.snmp.uptime
      delay: 1m
      history: 7d
      trends: '0'
      value_type: FLOAT
      units: uptime
      description: SNMPv2-MIB sysUpTime.0 converted from TimeTicks (0.01 s) to seconds. This item is a dedicated polling heartbeat and intentionally does not discard unchanged values.
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.01'
      tags:
      - tag: component
        value: availability
      triggers:
      - uuid: ba3c583019824777b6557a7d230a7149
        expression: nodata(/VERTIV by SNMP/ups.snmp.uptime,5m)=1
        name: UPS SNMP data unavailable on {HOST.NAME}
        priority: HIGH
        description: No sysUpTime sample was received for five minutes. Check the management card, network path, SNMP credentials and Zabbix server/proxy availability.
        tags:
        - tag: scope
          value: availability
      - uuid: a37fc84b5918424591c10fd2ef5c243a
        expression: change(/VERTIV by SNMP/ups.snmp.uptime)<0
        name: UPS management agent uptime reset on {HOST.NAME}
        priority: INFO
        description: sysUpTime decreased, indicating a management-card/agent restart or a TimeTicks wrap. Correlate with firmware/network events before escalating.
        tags:
        - tag: scope
          value: notice
    - uuid: b4f2b854342d46dd8cc760014119d636
      name: 'UPS: Battery current (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.6.0
      key: ups.battery.current
      delay: 1m
      history: 90d
      value_type: FLOAT
      units: A
      description: Optional RFC1628 upsBatteryCurrent (0.1 A DC raw units). Disabled by default because the field-validated Vertiv ITA-20kVA management agent returns noSuchObject for this scalar. Enable only after confirming support on the target card/firmware.
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.1'
      tags:
      - tag: component
        value: battery
      status: DISABLED
    - uuid: e64f12085ad64bb99939161a57778d72
      name: 'UPS: Battery temperature (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.2.7.0
      key: ups.battery.temperature
      delay: 2m
      history: 90d
      units: °C
      description: Optional RFC1628 upsBatteryTemperature. Disabled by default because the field-validated Vertiv ITA-20kVA management agent returns noSuchObject for this scalar. No production trigger depends on it; enable only after confirming support on the target card/firmware.
      tags:
      - tag: component
        value: battery
      status: DISABLED
    - uuid: 932a0c9b44874a688721f4a0fbedb163
      name: 'UPS: Diagnostic test result summary (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.7.3.0
      key: ups.test.results.summary
      delay: 5m
      history: 90d
      description: RFC1628 upsTestResultsSummary (read-only result object).
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: test
      valuemap:
        name: UPS RFC1628 test result
      triggers:
      - uuid: 5b1fbddf6cff4ba096db2e02e7dad95c
        expression: last(/VERTIV by SNMP/ups.test.results.summary)=2
        name: UPS diagnostic test completed with warning on {HOST.NAME}
        priority: WARNING
        opdata: 'Result: {ITEM.LASTVALUE1}'
      - uuid: 37c180451adf4d66ad8e93f8dff7088b
        expression: last(/VERTIV by SNMP/ups.test.results.summary)=3
        name: UPS diagnostic test failed on {HOST.NAME}
        priority: HIGH
        opdata: 'Result: {ITEM.LASTVALUE1}'
    - uuid: 46633338efbc4ed1ad52307fe195031d
      name: 'UPS: Diagnostic test result detail (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.7.4.0
      key: ups.test.results.detail
      delay: 5m
      history: 30d
      trends: '0'
      value_type: TEXT
      description: RFC1628 upsTestResultsDetail (read-only result text).
      preprocessing:
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: test
    - uuid: 594f9cff3d544a8691505ea09f6aee3e
      name: 'UPS: Diagnostic test start uptime marker (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.7.5.0
      key: ups.test.start.time
      delay: 5m
      history: 30d
      trends: '0'
      value_type: FLOAT
      units: s
      description: RFC1628 upsTestStartTime converted from TimeTicks to seconds. This is a sysUpTime-relative marker, not a wall-clock timestamp.
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.01'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: test
    - uuid: 12dd2a4c2a4a4bc8909a10162a44f5ab
      name: 'UPS: Diagnostic test elapsed time (RFC1628)'
      type: SNMP_AGENT
      snmp_oid: 1.3.6.1.2.1.33.1.7.6.0
      key: ups.test.elapsed.time
      delay: 5m
      history: 30d
      trends: '0'
      value_type: FLOAT
      units: s
      description: RFC1628 upsTestElapsedTime converted from TimeTicks to seconds.
      preprocessing:
      - type: MULTIPLIER
        parameters:
        - '0.01'
      - type: DISCARD_UNCHANGED_HEARTBEAT
        parameters:
        - 6h
      tags:
      - tag: component
        value: test
    discovery_rules:
    - uuid: 892ca15e79f943fca1a69373351353c9
      name: UPS input lines discovery
      type: SNMP_AGENT
      snmp_oid: discovery[{#UPSINPUTVOLTAGE},1.3.6.1.2.1.33.1.3.3.1.3]
      key: ups.input.lines.discovery
      delay: 1h
      lifetime: 7d
      enabled_lifetime_type: DISABLE_AFTER
      item_prototypes:
      - uuid: 3473e8fe048e4d729cacf9b2e01531a6
        name: 'UPS: Input line {#SNMPINDEX}: Frequency'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.2.{#SNMPINDEX}
        key: ups.input.frequency[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        value_type: FLOAT
        units: Hz
        preprocessing:
        - type: MULTIPLIER
          parameters:
          - '0.1'
        tags:
        - tag: component
          value: input
      - uuid: 86b13312b27d4c969b5ddba890731f64
        name: 'UPS: Input line {#SNMPINDEX}: Voltage'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.3.{#SNMPINDEX}
        key: ups.input.voltage[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: V
        tags:
        - tag: component
          value: input
      - uuid: d02b734d419c49b0832f7c217ce71333
        name: 'UPS: Input line {#SNMPINDEX}: Current'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.4.{#SNMPINDEX}
        key: ups.input.current[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        value_type: FLOAT
        units: A
        preprocessing:
        - type: MULTIPLIER
          parameters:
          - '0.1'
        tags:
        - tag: component
          value: input
      - uuid: ee3e9a74c6da4614b6c2255056d436c6
        name: 'UPS: Input line {#SNMPINDEX}: True power'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.3.3.1.5.{#SNMPINDEX}
        key: ups.input.power[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: W
        tags:
        - tag: component
          value: input
      lifetime_type: DELETE_AFTER
      enabled_lifetime: 1d
      description: Discovers UPS input lines/phases exposed by RFC1628 UPS-MIB.
    - uuid: d31c34932938414ba1b078d32f0deeca
      name: UPS output lines discovery
      type: SNMP_AGENT
      snmp_oid: discovery[{#UPSOUTPUTVOLTAGE},1.3.6.1.2.1.33.1.4.4.1.2]
      key: ups.output.lines.discovery
      delay: 1h
      lifetime: 7d
      enabled_lifetime_type: DISABLE_AFTER
      item_prototypes:
      - uuid: 183e5b6c30524472a5de53980c14679b
        name: 'UPS: Output line {#SNMPINDEX}: Voltage'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.2.{#SNMPINDEX}
        key: ups.output.voltage[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: V
        tags:
        - tag: component
          value: output
      - uuid: af101cd684f544d2888d1d2cc90b37ef
        name: 'UPS: Output line {#SNMPINDEX}: Current'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.3.{#SNMPINDEX}
        key: ups.output.current[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        value_type: FLOAT
        units: A
        preprocessing:
        - type: MULTIPLIER
          parameters:
          - '0.1'
        tags:
        - tag: component
          value: output
      - uuid: c47c0f80ce3449a18a1fd273619c259c
        name: 'UPS: Output line {#SNMPINDEX}: Power'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.4.{#SNMPINDEX}
        key: ups.output.power[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: W
        tags:
        - tag: component
          value: output
      - uuid: a1aae8428cc344b397c0944b6f79b948
        name: 'UPS: Output line {#SNMPINDEX}: Load'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.4.4.1.5.{#SNMPINDEX}
        key: ups.output.load[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: '%'
        tags:
        - tag: component
          value: output
        trigger_prototypes:
        - uuid: 3ed3a4a8a4a840109e3445ab1b13b6cc
          expression: last(/VERTIV by SNMP/ups.output.load[{#SNMPINDEX}])>={$UPS.LOAD.WARN} and last(/VERTIV by SNMP/ups.output.load[{#SNMPINDEX}])<{$UPS.LOAD.CRIT}
          name: UPS output line {#SNMPINDEX} load is high on {HOST.NAME}
          priority: WARNING
          opdata: 'Line {#SNMPINDEX} load: {ITEM.LASTVALUE1} %'
        - uuid: d450a36c1b9349a78f85bdf8af12e00b
          expression: last(/VERTIV by SNMP/ups.output.load[{#SNMPINDEX}])>={$UPS.LOAD.CRIT}
          name: UPS output line {#SNMPINDEX} load is critically high on {HOST.NAME}
          priority: HIGH
          opdata: 'Line {#SNMPINDEX} load: {ITEM.LASTVALUE1} %'
      lifetime_type: DELETE_AFTER
      enabled_lifetime: 1d
      description: Discovers UPS output lines/phases exposed by RFC1628 UPS-MIB.
    - uuid: 8c7176ea7cd74dcf9df4cb4dea616e81
      name: UPS bypass lines discovery
      type: SNMP_AGENT
      snmp_oid: discovery[{#UPSBYPASSVOLTAGE},1.3.6.1.2.1.33.1.5.3.1.2]
      key: ups.bypass.lines.discovery
      delay: 1h
      lifetime: 7d
      enabled_lifetime_type: DISABLE_AFTER
      item_prototypes:
      - uuid: a3fc8a5532284ced9cdceacdca4c7a72
        name: 'UPS: Bypass line {#SNMPINDEX}: Voltage'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.5.3.1.2.{#SNMPINDEX}
        key: ups.bypass.voltage[{#SNMPINDEX}]
        delay: 1m
        history: 90d
        units: V
        tags:
        - tag: component
          value: bypass
      lifetime_type: DELETE_AFTER
      enabled_lifetime: 1d
      description: Discovers UPS bypass lines/phases exposed by RFC1628 UPS-MIB.
    - uuid: 1d7785ede18142b6839265bb6d92fd45
      name: UPS active alarms discovery
      type: SNMP_AGENT
      snmp_oid: discovery[{#UPSALARMDESCR},1.3.6.1.2.1.33.1.6.2.1.2]
      key: ups.alarm.discovery
      delay: 1m
      lifetime: 1d
      enabled_lifetime_type: DISABLE_AFTER
      enabled_lifetime: 1h
      lifetime_type: DELETE_AFTER
      description: Discovers rows from RFC1628 upsAlarmTable. Each row exists only while the corresponding alarm condition is active. The generic active-alarm count trigger remains the authoritative alert; this discovery provides human-readable diagnostic detail without inventing vendor-private state encodings.
      item_prototypes:
      - uuid: 3646246359ae42af9d50cc61097980e9
        name: 'UPS: Active alarm {#SNMPINDEX}: Description'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.6.2.1.2.{#SNMPINDEX}
        key: ups.alarm.descr[{#SNMPINDEX}]
        delay: 1m
        history: 30d
        trends: '0'
        value_type: CHAR
        description: RFC1628 upsAlarmDescr. Standard well-known alarm OIDs are translated by the value map; implementation-specific OIDs are retained verbatim for troubleshooting.
        preprocessing:
        - type: JAVASCRIPT
          parameters:
          - '// RFC1628_ALARM_OID_NORMALIZER

            var s = String(value).trim();

            if (s.charAt(0) === ''.'') { s = s.substring(1); }

            return s;'
        - type: DISCARD_UNCHANGED_HEARTBEAT
          parameters:
          - 1h
        tags:
        - tag: component
          value: alarms
        - tag: scope
          value: diagnostic
        valuemap:
          name: UPS RFC1628 alarm description
      - uuid: f6d13f16924e4e0881e666b5b3ec95d6
        name: 'UPS: Active alarm {#SNMPINDEX}: Detected at agent uptime'
        type: SNMP_AGENT
        snmp_oid: 1.3.6.1.2.1.33.1.6.2.1.3.{#SNMPINDEX}
        key: ups.alarm.time[{#SNMPINDEX}]
        delay: 1m
        history: 30d
        trends: '0'
        value_type: FLOAT
        units: s
        description: RFC1628 upsAlarmTime, converted from TimeTicks to seconds. This is the management agent uptime value when the alarm was detected, not a wall-clock timestamp.
        preprocessing:
        - type: MULTIPLIER
          parameters:
          - '0.01'
        tags:
        - tag: component
          value: alarms
        - tag: scope
          value: diagnostic
    macros:
    - macro: '{$UPS.RUNTIME.WARN}'
      value: '10'
      description: Battery runtime warning threshold, minutes.
    - macro: '{$UPS.RUNTIME.CRIT}'
      value: '5'
      description: Battery runtime critical threshold, minutes.
    - macro: '{$UPS.BATTERY.CHARGE.WARN}'
      value: '40'
      description: Battery charge warning threshold, percent. Applied while UPS is on battery.
    - macro: '{$UPS.BATTERY.CHARGE.CRIT}'
      value: '20'
      description: Battery charge critical threshold, percent. Applied while UPS is on battery.
    - macro: '{$UPS.LOAD.WARN}'
      value: '80'
      description: UPS load warning threshold, percent.
    - macro: '{$UPS.LOAD.CRIT}'
      value: '95'
      description: UPS load critical threshold, percent.
    - macro: '{$UPS.BATTERY.TEMP.WARN}'
      value: '35'
      description: Battery temperature warning threshold, degrees Celsius.
    - macro: '{$UPS.BATTERY.TEMP.CRIT}'
      value: '40'
      description: Battery temperature critical threshold, degrees Celsius.
    - macro: '{$UPS.INLET.TEMP.WARN}'
      value: '30'
      description: UPS inlet air temperature warning threshold, degrees Celsius.
    - macro: '{$UPS.INLET.TEMP.CRIT}'
      value: '35'
      description: UPS inlet air temperature critical threshold, degrees Celsius.
    valuemaps:
    - uuid: 3f4211167dd440bf964185476ff6d994
      name: UPS battery status
      mappings:
      - value: '1'
        newvalue: Unknown
      - value: '2'
        newvalue: Normal
      - value: '3'
        newvalue: Low
      - value: '4'
        newvalue: Depleted
    - uuid: f9b5233bbdd743dbb8e91ffca09159b4
      name: UPS output source
      mappings:
      - value: '1'
        newvalue: Other
      - value: '2'
        newvalue: Off / none
      - value: '3'
        newvalue: Normal
      - value: '4'
        newvalue: Bypass
      - value: '5'
        newvalue: Battery
      - value: '6'
        newvalue: Booster
      - value: '7'
        newvalue: Reducer
    - uuid: bc7be24137d94d27a7fa68e6071e2f80
      name: Vertiv system status
      mappings:
      - value: '1'
        newvalue: Normal operation
      - value: '2'
        newvalue: Startup
      - value: '8'
        newvalue: Normal with warning
      - value: '16'
        newvalue: Normal with alarm
      - value: '32'
        newvalue: Abnormal operation
    - uuid: 5b2c3064919449eba1bcfd70cb6b6633
      name: Vertiv battery charge status
      mappings:
      - value: '0'
        newvalue: Fully charged
      - value: '1'
        newvalue: Charging
      - value: '2'
        newvalue: Discharging
      - value: '3'
        newvalue: Not charging (charger off)
    - uuid: 77c39b9bdcbd47dda776e5b5a4752df3
      name: Vertiv battery test result
      mappings:
      - value: '0'
        newvalue: Unknown
      - value: '1'
        newvalue: Passed
      - value: '2'
        newvalue: Failed
      - value: '3'
        newvalue: In progress
      - value: '4'
        newvalue: System failure
      - value: '5'
        newvalue: Inhibited
    - uuid: fe6ea6ff24ef4d809c54c905976a013b
      name: Vertiv on/off
      mappings:
      - value: '0'
        newvalue: 'Off'
      - value: '1'
        newvalue: 'On'
    - uuid: 4b16dec1d1514752a0b84ba83517d516
      name: Vertiv enabled/disabled
      mappings:
      - value: '0'
        newvalue: Disabled
      - value: '1'
        newvalue: Enabled
    - uuid: be96e83912134d83adc4ab4edfa4b484
      name: Vertiv UPS topology
      mappings:
      - value: '0'
        newvalue: Unknown
      - value: '1'
        newvalue: Offline
      - value: '2'
        newvalue: Line interactive
      - value: '3'
        newvalue: Online
    - uuid: 1e4a3685ae3c41feb5357ee0dcccb299
      name: Vertiv shutdown reason
      mappings:
      - value: '0'
        newvalue: None
      - value: '1'
        newvalue: Over temperature
      - value: '2'
        newvalue: Overload
      - value: '3'
        newvalue: DC bus overload
      - value: '4'
        newvalue: Output short
      - value: '5'
        newvalue: Line swap
      - value: '6'
        newvalue: Low battery
      - value: '7'
        newvalue: Remote command
      - value: '8'
        newvalue: Input under voltage
      - value: '9'
        newvalue: Power factor correction fail
      - value: '10'
        newvalue: External signal command
    - uuid: ee2f5b922c9d4ecfb63a888947fd9a88
      name: Vertiv battery cabinet type
      mappings:
      - value: '0'
        newvalue: Internal
      - value: '1'
        newvalue: External
      - value: '2'
        newvalue: LRT
    - uuid: c174356fd39b4f27a1c57cdca0fe273d
      name: Vertiv battery test interval
      mappings:
      - value: '0'
        newvalue: 8 weeks
      - value: '1'
        newvalue: 12 weeks
      - value: '2'
        newvalue: 16 weeks
      - value: '3'
        newvalue: 20 weeks
      - value: '4'
        newvalue: 26 weeks
    - uuid: 78eaa78ad0804dd8b0cbdc882218c522
      name: UPS RFC1628 test result
      mappings:
      - value: '1'
        newvalue: Done - pass
      - value: '2'
        newvalue: Done - warning
      - value: '3'
        newvalue: Done - error
      - value: '4'
        newvalue: Aborted
      - value: '5'
        newvalue: In progress
      - value: '6'
        newvalue: No tests initiated
    - uuid: 98febd9d690b410abdb378f21991dbda
      name: UPS RFC1628 alarm description
      mappings:
      - value: 1.3.6.1.2.1.33.1.6.3.1
        newvalue: Battery bad / replacement required
      - value: 1.3.6.1.2.1.33.1.6.3.2
        newvalue: On battery
      - value: 1.3.6.1.2.1.33.1.6.3.3
        newvalue: Low battery
      - value: 1.3.6.1.2.1.33.1.6.3.4
        newvalue: Depleted battery
      - value: 1.3.6.1.2.1.33.1.6.3.5
        newvalue: Temperature out of tolerance
      - value: 1.3.6.1.2.1.33.1.6.3.6
        newvalue: Input out of tolerance
      - value: 1.3.6.1.2.1.33.1.6.3.7
        newvalue: Output out of tolerance
      - value: 1.3.6.1.2.1.33.1.6.3.8
        newvalue: Output overload
      - value: 1.3.6.1.2.1.33.1.6.3.9
        newvalue: On bypass
      - value: 1.3.6.1.2.1.33.1.6.3.10
        newvalue: Bypass out of tolerance
      - value: 1.3.6.1.2.1.33.1.6.3.11
        newvalue: Output off as requested
      - value: 1.3.6.1.2.1.33.1.6.3.12
        newvalue: UPS off as requested
      - value: 1.3.6.1.2.1.33.1.6.3.13
        newvalue: Charger failed
      - value: 1.3.6.1.2.1.33.1.6.3.14
        newvalue: UPS output off
      - value: 1.3.6.1.2.1.33.1.6.3.15
        newvalue: UPS system off
      - value: 1.3.6.1.2.1.33.1.6.3.16
        newvalue: Fan failure
      - value: 1.3.6.1.2.1.33.1.6.3.17
        newvalue: Fuse failure
      - value: 1.3.6.1.2.1.33.1.6.3.18
        newvalue: General fault
      - value: 1.3.6.1.2.1.33.1.6.3.19
        newvalue: Diagnostic test failed
      - value: 1.3.6.1.2.1.33.1.6.3.20
        newvalue: Communications lost
      - value: 1.3.6.1.2.1.33.1.6.3.21
        newvalue: Awaiting power
      - value: 1.3.6.1.2.1.33.1.6.3.22
        newvalue: Shutdown pending
      - value: 1.3.6.1.2.1.33.1.6.3.23
        newvalue: Shutdown imminent
      - value: 1.3.6.1.2.1.33.1.6.3.24
        newvalue: Test in progress
    tags:
    - tag: class
      value: power
    - tag: target
      value: ups
    - tag: vendor
      value: vertiv
    dashboards:
    - uuid: 7b4b8a2ec3d44e718af11b4d5f6e7c9a
      name: Vertiv UPS Overview
      pages:
      - name: Overview
        widgets:
        - type: item
          name: System status
          x: '0'
          y: '0'
          width: '16'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.system.status
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: C8E6C9
          - type: STRING
            name: thresholds.0.threshold
            value: '1'
          - type: STRING
            name: thresholds.1.color
            value: FFF3CD
          - type: STRING
            name: thresholds.1.threshold
            value: '2'
          - type: STRING
            name: thresholds.2.color
            value: FFF3CD
          - type: STRING
            name: thresholds.2.threshold
            value: '8'
          - type: STRING
            name: thresholds.3.color
            value: FFE0B2
          - type: STRING
            name: thresholds.3.threshold
            value: '16'
          - type: STRING
            name: thresholds.4.color
            value: FFCDD2
          - type: STRING
            name: thresholds.4.threshold
            value: '32'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Output source
          x: '16'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.output.source
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: FFF3CD
          - type: STRING
            name: thresholds.0.threshold
            value: '1'
          - type: STRING
            name: thresholds.1.color
            value: FFCDD2
          - type: STRING
            name: thresholds.1.threshold
            value: '2'
          - type: STRING
            name: thresholds.2.color
            value: C8E6C9
          - type: STRING
            name: thresholds.2.threshold
            value: '3'
          - type: STRING
            name: thresholds.3.color
            value: FFF3CD
          - type: STRING
            name: thresholds.3.threshold
            value: '4'
          - type: STRING
            name: thresholds.4.color
            value: FFE0B2
          - type: STRING
            name: thresholds.4.threshold
            value: '5'
          - type: STRING
            name: thresholds.5.color
            value: FFF3CD
          - type: STRING
            name: thresholds.5.threshold
            value: '6'
          - type: STRING
            name: thresholds.6.color
            value: FFF3CD
          - type: STRING
            name: thresholds.6.threshold
            value: '7'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Active alarms
          x: '28'
          y: '0'
          width: '10'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.alarms.present
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: STRING
            name: bg_color
            value: C8E6C9
          - type: INTEGER
            name: decimal_places
            value: '0'
          - type: STRING
            name: thresholds.0.color
            value: FFCDD2
          - type: STRING
            name: thresholds.0.threshold
            value: '1'
        - type: item
          name: Battery status
          x: '38'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.status
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: FFF3CD
          - type: STRING
            name: thresholds.0.threshold
            value: '1'
          - type: STRING
            name: thresholds.1.color
            value: C8E6C9
          - type: STRING
            name: thresholds.1.threshold
            value: '2'
          - type: STRING
            name: thresholds.2.color
            value: FFE0B2
          - type: STRING
            name: thresholds.2.threshold
            value: '3'
          - type: STRING
            name: thresholds.3.color
            value: FFCDD2
          - type: STRING
            name: thresholds.3.threshold
            value: '4'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Battery charge
          x: '50'
          y: '0'
          width: '11'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.charge
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: STRING
            name: bg_color
            value: FFCDD2
          - type: STRING
            name: thresholds.0.color
            value: FFE0B2
          - type: STRING
            name: thresholds.0.threshold
            value: '20'
          - type: STRING
            name: thresholds.1.color
            value: FFF3CD
          - type: STRING
            name: thresholds.1.threshold
            value: '40'
          - type: STRING
            name: thresholds.2.color
            value: C8E6C9
          - type: STRING
            name: thresholds.2.threshold
            value: '80'
          - type: INTEGER
            name: value_size
            value: '26'
        - type: item
          name: Runtime remaining
          x: '61'
          y: '0'
          width: '11'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.runtime.hours
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '1'
          - type: INTEGER
            name: value_size
            value: '24'
          - type: STRING
            name: bg_color
            value: FFCDD2
          - type: STRING
            name: thresholds.0.color
            value: FFE0B2
          - type: STRING
            name: thresholds.0.threshold
            value: '0.083333'
          - type: STRING
            name: thresholds.1.color
            value: FFF3CD
          - type: STRING
            name: thresholds.1.threshold
            value: '0.166667'
          - type: STRING
            name: thresholds.2.color
            value: C8E6C9
          - type: STRING
            name: thresholds.2.threshold
            value: '0.5'
        - type: graph
          name: Battery charge and runtime
          x: '0'
          y: '2'
          width: '24'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Battery charge and runtime'
          - type: STRING
            name: reference
            value: A0000
        - type: graph
          name: Output power
          x: '24'
          y: '2'
          width: '24'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Output power'
          - type: STRING
            name: reference
            value: A0001
        - type: graph
          name: Output phase load
          x: '48'
          y: '2'
          width: '24'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Output phase load'
          - type: STRING
            name: reference
            value: A0002
      - name: Electrical
        widgets:
        - type: item
          name: Input L1-N
          x: '0'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.input.voltage.l1n
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Input L1-L2
          x: '12'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.input.voltage.l12
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Output L1-N
          x: '24'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.output.voltage.l1n
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Output L1-L2
          x: '36'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.output.voltage.l12
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Bypass L1-N
          x: '48'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.bypass.voltage.l1n
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Bypass L1-L2
          x: '60'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.bypass.voltage.l12
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Output power
          x: '0'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.output.power
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Output apparent power
          x: '12'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.output.apparent.power
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Output frequency
          x: '24'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.output.frequency
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Input frequency
          x: '36'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.input.frequency
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Topology
          x: '60'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.topology
          - type: STRING
            name: bg_color
            value: E3F2FD
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Bypass frequency
          x: '48'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.bypass.frequency
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Input blackouts
          x: '0'
          y: '4'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.input.blackout.count
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Input brownouts
          x: '12'
          y: '4'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.input.brownout.count
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Bad input lines
          x: '24'
          y: '4'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.input.line.bads
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: graph
          name: Output phase load
          x: '0'
          y: '6'
          width: '72'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Output phase load'
          - type: STRING
            name: reference
            value: C0001
      - name: Battery & Environment
        widgets:
        - type: item
          name: Battery charge
          x: '0'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.charge
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: STRING
            name: bg_color
            value: FFCDD2
          - type: STRING
            name: thresholds.0.color
            value: FFE0B2
          - type: STRING
            name: thresholds.0.threshold
            value: '20'
          - type: STRING
            name: thresholds.1.color
            value: FFF3CD
          - type: STRING
            name: thresholds.1.threshold
            value: '40'
          - type: STRING
            name: thresholds.2.color
            value: C8E6C9
          - type: STRING
            name: thresholds.2.threshold
            value: '80'
          - type: INTEGER
            name: value_size
            value: '26'
        - type: item
          name: Runtime remaining
          x: '12'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.runtime.hours
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '1'
          - type: INTEGER
            name: value_size
            value: '24'
          - type: STRING
            name: bg_color
            value: FFCDD2
          - type: STRING
            name: thresholds.0.color
            value: FFE0B2
          - type: STRING
            name: thresholds.0.threshold
            value: '0.083333'
          - type: STRING
            name: thresholds.1.color
            value: FFF3CD
          - type: STRING
            name: thresholds.1.threshold
            value: '0.166667'
          - type: STRING
            name: thresholds.2.color
            value: C8E6C9
          - type: STRING
            name: thresholds.2.threshold
            value: '0.5'
        - type: item
          name: Battery current
          x: '24'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.battery.current
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Battery status
          x: '36'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: ups.battery.status
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: FFF3CD
          - type: STRING
            name: thresholds.0.threshold
            value: '1'
          - type: STRING
            name: thresholds.1.color
            value: C8E6C9
          - type: STRING
            name: thresholds.1.threshold
            value: '2'
          - type: STRING
            name: thresholds.2.color
            value: FFE0B2
          - type: STRING
            name: thresholds.2.threshold
            value: '3'
          - type: STRING
            name: thresholds.3.color
            value: FFCDD2
          - type: STRING
            name: thresholds.3.threshold
            value: '4'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Inlet temperature
          x: '48'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.inlet.temperature
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
        - type: item
          name: Battery test result
          x: '60'
          y: '0'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.battery.test.result
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: FFF3CD
          - type: STRING
            name: thresholds.0.threshold
            value: '0'
          - type: STRING
            name: thresholds.1.color
            value: C8E6C9
          - type: STRING
            name: thresholds.1.threshold
            value: '1'
          - type: STRING
            name: thresholds.2.color
            value: FFCDD2
          - type: STRING
            name: thresholds.2.threshold
            value: '2'
          - type: STRING
            name: thresholds.3.color
            value: FFF3CD
          - type: STRING
            name: thresholds.3.threshold
            value: '3'
          - type: STRING
            name: thresholds.4.color
            value: FFCDD2
          - type: STRING
            name: thresholds.4.threshold
            value: '4'
          - type: STRING
            name: thresholds.5.color
            value: FFE0B2
          - type: STRING
            name: thresholds.5.threshold
            value: '5'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Shutdown reason
          x: '0'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.shutdown.reason
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: C8E6C9
          - type: STRING
            name: thresholds.0.threshold
            value: '0'
          - type: STRING
            name: thresholds.1.color
            value: FFCDD2
          - type: STRING
            name: thresholds.1.threshold
            value: '1'
          - type: STRING
            name: thresholds.2.color
            value: FFCDD2
          - type: STRING
            name: thresholds.2.threshold
            value: '2'
          - type: STRING
            name: thresholds.3.color
            value: FFCDD2
          - type: STRING
            name: thresholds.3.threshold
            value: '3'
          - type: STRING
            name: thresholds.4.color
            value: FFCDD2
          - type: STRING
            name: thresholds.4.threshold
            value: '4'
          - type: STRING
            name: thresholds.5.color
            value: FFE0B2
          - type: STRING
            name: thresholds.5.threshold
            value: '5'
          - type: STRING
            name: thresholds.6.color
            value: FFCDD2
          - type: STRING
            name: thresholds.6.threshold
            value: '6'
          - type: STRING
            name: thresholds.7.color
            value: FFE0B2
          - type: STRING
            name: thresholds.7.threshold
            value: '7'
          - type: STRING
            name: thresholds.8.color
            value: FFE0B2
          - type: STRING
            name: thresholds.8.threshold
            value: '8'
          - type: STRING
            name: thresholds.9.color
            value: FFCDD2
          - type: STRING
            name: thresholds.9.threshold
            value: '9'
          - type: STRING
            name: thresholds.10.color
            value: FFE0B2
          - type: STRING
            name: thresholds.10.threshold
            value: '10'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: ECO mode
          x: '12'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.eco.status
          - type: STRING
            name: bg_color
            value: ECEFF1
          - type: STRING
            name: thresholds.0.color
            value: C8E6C9
          - type: STRING
            name: thresholds.0.threshold
            value: '0'
          - type: STRING
            name: thresholds.1.color
            value: C8E6C9
          - type: STRING
            name: thresholds.1.threshold
            value: '1'
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Battery cabinet
          x: '24'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.battery.cabinet.type
          - type: STRING
            name: bg_color
            value: E3F2FD
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Battery test interval
          x: '36'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.battery.test.interval
          - type: STRING
            name: bg_color
            value: E3F2FD
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '21'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: value_bold
            value: '1'
          - type: STRING
            name: value_color
            value: '263238'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: item
          name: Battery discharges
          x: '48'
          y: '2'
          width: '12'
          height: '2'
          fields:
          - type: ITEM
            name: itemid.0
            value:
              host: VERTIV by SNMP
              key: vertiv.battery.discharge.count
          - type: INTEGER
            name: show.0
            value: '2'
          - type: INTEGER
            name: value_size
            value: '27'
          - type: INTEGER
            name: decimal_size
            value: '16'
          - type: INTEGER
            name: units_size
            value: '16'
          - type: INTEGER
            name: value_h_pos
            value: '1'
          - type: INTEGER
            name: value_v_pos
            value: '1'
          - type: INTEGER
            name: decimal_places
            value: '0'
        - type: graph
          name: Battery charge and runtime
          x: '0'
          y: '4'
          width: '36'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Battery charge and runtime'
          - type: STRING
            name: reference
            value: D0000
        - type: graph
          name: Inlet temperature
          x: '36'
          y: '4'
          width: '36'
          height: '6'
          fields:
          - type: GRAPH
            name: graphid.0
            value:
              host: VERTIV by SNMP
              name: 'UPS: Inlet temperature'
          - type: STRING
            name: reference
            value: D0001
  graphs:
  - uuid: 5ba6adbff3c74aa1b32a8eefef68c5d4
    name: 'UPS: Battery charge and runtime'
    graph_items:
    - sortorder: '0'
      color: 199C0D
      item:
        host: VERTIV by SNMP
        key: ups.battery.charge
    - sortorder: '1'
      color: F63100
      item:
        host: VERTIV by SNMP
        key: ups.battery.runtime.hours
      yaxisside: RIGHT
    show_work_period: 'NO'
  - uuid: 10644ca3eae74b2c9f3161741a6e4f42
    name: 'UPS: Output power'
    graph_items:
    - sortorder: '0'
      color: 2774A4
      item:
        host: VERTIV by SNMP
        key: vertiv.output.power
    - sortorder: '1'
      color: A54F10
      item:
        host: VERTIV by SNMP
        key: vertiv.output.apparent.power
    show_work_period: 'NO'
  - uuid: 515934afe52244218a5800fc1a35b393
    name: 'UPS: Output phase load'
    graph_items:
    - sortorder: '0'
      color: 199C0D
      item:
        host: VERTIV by SNMP
        key: vertiv.output.load.l1
    - sortorder: '1'
      color: F63100
      item:
        host: VERTIV by SNMP
        key: vertiv.output.load.l2
    - sortorder: '2'
      color: 2774A4
      item:
        host: VERTIV by SNMP
        key: vertiv.output.load.l3
    show_work_period: 'NO'
  - uuid: f5ede3274cfa45d18dd0ffd571f93725
    name: 'UPS: Inlet temperature'
    graph_items:
    - sortorder: '0'
      color: F63100
      item:
        host: VERTIV by SNMP
        key: vertiv.inlet.temperature
    show_work_period: 'NO'
